[TITLE]
Riego por goteo automatizado - 1 cajon - MODELO DETALLADO OPCIONAL: 4 laterales x 6 goteros = 24 puntos
Cada gotero = DEMANDA FIJA 4 L/h = 0.001111111 L/s. DEMANDA FIJA NO equivale a EMISOR DEPENDIENTE DE PRESION.
PRELIMINAR: curva de bomba PROVISIONAL, elevaciones=0 (datum), diametros nominales. Modelo principal: riego_huerto_final.inp

[JUNCTIONS]
;ID              	Elev (m)	Demand (L/s)	Pattern
; Elev = 0 m: DATUM PROVISIONAL comun, NO elevaciones fisicas medidas.
 J-PUMP          	0       	0           		;Descarga de la bomba
 J-FLOW          	0       	0           		;Ubicacion fisica del YF-S201 (perdida propia NO caracterizada = 0)
 J-HEAD-IN       	0       	0           		;Salida de electrovalvula / entrada del cabezal (extremo del lateral 1)
 H1              	0       	0           		;Derivacion del cabezal hacia lateral 1
 E11             	0       	0.001111111 		;Gotero 1 del lateral 1: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E12             	0       	0.001111111 		;Gotero 2 del lateral 1: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E13             	0       	0.001111111 		;Gotero 3 del lateral 1: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E14             	0       	0.001111111 		;Gotero 4 del lateral 1: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E15             	0       	0.001111111 		;Gotero 5 del lateral 1: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E16             	0       	0.001111111 		;Gotero 6 del lateral 1: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 H2              	0       	0           		;Derivacion del cabezal hacia lateral 2
 E21             	0       	0.001111111 		;Gotero 1 del lateral 2: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E22             	0       	0.001111111 		;Gotero 2 del lateral 2: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E23             	0       	0.001111111 		;Gotero 3 del lateral 2: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E24             	0       	0.001111111 		;Gotero 4 del lateral 2: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E25             	0       	0.001111111 		;Gotero 5 del lateral 2: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E26             	0       	0.001111111 		;Gotero 6 del lateral 2: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 H3              	0       	0           		;Derivacion del cabezal hacia lateral 3
 E31             	0       	0.001111111 		;Gotero 1 del lateral 3: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E32             	0       	0.001111111 		;Gotero 2 del lateral 3: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E33             	0       	0.001111111 		;Gotero 3 del lateral 3: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E34             	0       	0.001111111 		;Gotero 4 del lateral 3: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E35             	0       	0.001111111 		;Gotero 5 del lateral 3: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E36             	0       	0.001111111 		;Gotero 6 del lateral 3: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 H4              	0       	0           		;Derivacion del cabezal hacia lateral 4
 E41             	0       	0.001111111 		;Gotero 1 del lateral 4: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E42             	0       	0.001111111 		;Gotero 2 del lateral 4: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E43             	0       	0.001111111 		;Gotero 3 del lateral 4: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E44             	0       	0.001111111 		;Gotero 4 del lateral 4: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E45             	0       	0.001111111 		;Gotero 5 del lateral 4: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)
 E46             	0       	0.001111111 		;Gotero 6 del lateral 4: 4 L/h DEMANDA FIJA (no emisor dependiente de presion)

[RESERVOIRS]
;ID              	Head (m)	Pattern
; Head = 0 m es SOLO un datum provisional. ESTO NO SIGNIFICA QUE EL NIVEL REAL DEL TINACO SEA 0 m.
 R1              	0       	        	;TINACO

[TANKS]
;ID              	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length (m)	Diam (mm)	Roughness	MinorLoss	Status
; Diametros NOMINALES (aproximacion provisional). C Hazen-Williams = 140 (base).
 P-MAIN          	J-PUMP          	J-FLOW          	1.5       	12.7     	140      	0        	Open  	;Tramo principal 1/2 in (D nominal provisional)
 V1              	J-FLOW          	J-HEAD-IN       	0.01      	12.7     	140      	0        	Open  	;ELECTROVALVULA NC: enlace ON/OFF, OPEN en riego; K real PENDIENTE
 P-HEADER-1      	J-HEAD-IN       	H1              	0.1       	16       	140      	0        	Open  	;Cabezal 16 mm, segmento 1 (Q = 4/4 del total)
 PL1-1           	H1              	E11             	0.1       	16       	140      	0        	Open  	;Lateral 1, segmento 1
 PL1-2           	E11             	E12             	0.2       	16       	140      	0        	Open  	;Lateral 1, segmento 2
 PL1-3           	E12             	E13             	0.2       	16       	140      	0        	Open  	;Lateral 1, segmento 3
 PL1-4           	E13             	E14             	0.2       	16       	140      	0        	Open  	;Lateral 1, segmento 4
 PL1-5           	E14             	E15             	0.2       	16       	140      	0        	Open  	;Lateral 1, segmento 5
 PL1-6           	E15             	E16             	0.2       	16       	140      	0        	Open  	;Lateral 1, segmento 6
 P-HEADER-2      	H1              	H2              	0.2       	16       	140      	0        	Open  	;Cabezal 16 mm, segmento 2 (Q = 3/4 del total)
 PL2-1           	H2              	E21             	0.1       	16       	140      	0        	Open  	;Lateral 2, segmento 1
 PL2-2           	E21             	E22             	0.2       	16       	140      	0        	Open  	;Lateral 2, segmento 2
 PL2-3           	E22             	E23             	0.2       	16       	140      	0        	Open  	;Lateral 2, segmento 3
 PL2-4           	E23             	E24             	0.2       	16       	140      	0        	Open  	;Lateral 2, segmento 4
 PL2-5           	E24             	E25             	0.2       	16       	140      	0        	Open  	;Lateral 2, segmento 5
 PL2-6           	E25             	E26             	0.2       	16       	140      	0        	Open  	;Lateral 2, segmento 6
 P-HEADER-3      	H2              	H3              	0.2       	16       	140      	0        	Open  	;Cabezal 16 mm, segmento 3 (Q = 2/4 del total)
 PL3-1           	H3              	E31             	0.1       	16       	140      	0        	Open  	;Lateral 3, segmento 1
 PL3-2           	E31             	E32             	0.2       	16       	140      	0        	Open  	;Lateral 3, segmento 2
 PL3-3           	E32             	E33             	0.2       	16       	140      	0        	Open  	;Lateral 3, segmento 3
 PL3-4           	E33             	E34             	0.2       	16       	140      	0        	Open  	;Lateral 3, segmento 4
 PL3-5           	E34             	E35             	0.2       	16       	140      	0        	Open  	;Lateral 3, segmento 5
 PL3-6           	E35             	E36             	0.2       	16       	140      	0        	Open  	;Lateral 3, segmento 6
 P-HEADER-4      	H3              	H4              	0.2       	16       	140      	0        	Open  	;Cabezal 16 mm, segmento 4 (Q = 1/4 del total)
 PL4-1           	H4              	E41             	0.1       	16       	140      	0        	Open  	;Lateral 4, segmento 1
 PL4-2           	E41             	E42             	0.2       	16       	140      	0        	Open  	;Lateral 4, segmento 2
 PL4-3           	E42             	E43             	0.2       	16       	140      	0        	Open  	;Lateral 4, segmento 3
 PL4-4           	E43             	E44             	0.2       	16       	140      	0        	Open  	;Lateral 4, segmento 4
 PL4-5           	E44             	E45             	0.2       	16       	140      	0        	Open  	;Lateral 4, segmento 5
 PL4-6           	E45             	E46             	0.2       	16       	140      	0        	Open  	;Lateral 4, segmento 6

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	R1              	J-PUMP          	HEAD PUMP_CURVE_PROVISIONAL	;Bomba diafragma 12 V GOOD PUMPS (curva NO certificada)

[VALVES]
;ID              	Node1           	Node2           	Diam (mm)	Type	Setting	MinorLoss
; Electrovalvula V1 representada en [PIPES] como enlace ON/OFF (ver riego_huerto_final.inp).

[TAGS]
 LINK 	PU1             	BOMBA_12V
 LINK 	V1              	ELECTROVALVULA_NC
 NODE 	J-FLOW          	YF-S201

[DEMANDS]
;Junction        	Demand (L/s)	Pattern	Category

[STATUS]
;ID              	Status/Setting
 V1              	OPEN	;Electrovalvula ABIERTA - escenario RIEGO ACTIVO
 PU1             	OPEN	;Bomba ENCENDIDA - escenario RIEGO ACTIVO

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value (L/s)	Y-Value (m)
;PUMP: PUMP_CURVE_PROVISIONAL - NO ES LA CURVA CERTIFICADA DEL FABRICANTE.
;Se usa UNICAMENTE para comprobar topologia, continuidad y funcionamiento computacional.
;Construida con 2 datos de placa interpretados como extremos (hipotesis): Q=6 L/min=0.1 L/s a H~0 y
;"Pressure Setting" 0.9 MPa -> H=P/(rho*g)=0.9e6/(998.2*9.81)=91.91 m a Q~0; interpolacion lineal.
 PUMP_CURVE_PROVISIONAL	0.000        	91.91
 PUMP_CURVE_PROVISIONAL	0.050        	45.96
 PUMP_CURVE_PROVISIONAL	0.100        	0.00

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient
; SIN emisores: la curva presion-caudal / emitter coefficient del gotero NO se conoce (no se inventa).

[QUALITY]

[SOURCES]

[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]

[TIMES]
 Duration           	0:00
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Nodes              	All
 Links              	All

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.0
 Viscosity          	1.0
 Trials             	40
 Accuracy           	0.00001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1.0
 Tolerance          	0.01
 Demand Model       	DDA

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 R1              	0.00            	1500.00
 J-PUMP          	1200.00         	1500.00
 J-FLOW          	2400.00         	1500.00
 J-HEAD-IN       	4200.00         	1500.00
 H1              	4200.00         	1100.00
 E11             	4700.00         	1100.00
 E12             	5300.00         	1100.00
 E13             	5900.00         	1100.00
 E14             	6500.00         	1100.00
 E15             	7100.00         	1100.00
 E16             	7700.00         	1100.00
 H2              	4200.00         	700.00
 E21             	4700.00         	700.00
 E22             	5300.00         	700.00
 E23             	5900.00         	700.00
 E24             	6500.00         	700.00
 E25             	7100.00         	700.00
 E26             	7700.00         	700.00
 H3              	4200.00         	300.00
 E31             	4700.00         	300.00
 E32             	5300.00         	300.00
 E33             	5900.00         	300.00
 E34             	6500.00         	300.00
 E35             	7100.00         	300.00
 E36             	7700.00         	300.00
 H4              	4200.00         	-100.00
 E41             	4700.00         	-100.00
 E42             	5300.00         	-100.00
 E43             	5900.00         	-100.00
 E44             	6500.00         	-100.00
 E45             	7100.00         	-100.00
 E46             	7700.00         	-100.00

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord         	Y-Coord         	Label & Anchor Node
 -250.00         	1750.00         	"TINACO (R1)"
 250.00          	1300.00         	"BOMBA 12V (PU1)"
 2150.00         	1750.00         	"YF-S201 (J-FLOW)"
 2900.00         	1300.00         	"ELECTROVALVULA (V1)"
 3500.00         	1750.00         	"CABEZAL 16mm"
 4700.00         	1300.00         	"L1: E11..E16"
 4700.00         	900.00          	"L2: E21..E26"
 4700.00         	500.00          	"L3: E31..E36"
 4700.00         	100.00          	"L4: E41..E46"

[BACKDROP]
 DIMENSIONS     	-600.00         	-400.00         	8000.00         	1900.00
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00

[END]
