[TITLE]
Riego por goteo automatizado - 1 cajon (1.20 m x 0.80 m) - MODELO SIMPLIFICADO
4 laterales x 6 goteros x 4 L/h = 96 L/h = 1.60 L/min = 0.0266667 L/s. Escenario: RIEGO ACTIVO (V1 OPEN, bomba ON)
PRELIMINAR: curva de bomba PROVISIONAL, elevaciones=0 (datum), diametros nominales. Ver calculos_hidraulicos.md

[JUNCTIONS]
;ID              	Elev (m)	Demand (L/s)	Pattern
; Elev = 0 m es un DATUM PROVISIONAL comun. NO son elevaciones fisicas medidas.
 J-PUMP          	0       	0           	;Descarga de la bomba
 J-FLOW          	0       	0           	;Ubicacion fisica del caudalimetro YF-S201 (1/2 in). Perdida propia NO caracterizada (=0)
 J-HEAD-IN       	0       	0           	;Salida de electrovalvula / entrada al cabezal 16 mm
 J-H             	0       	0           	;Nodo de distribucion del cabezal hacia los 4 laterales
 L1              	0       	0.00666667  	;Lateral 1: 6 goteros x 4 L/h = 24 L/h = 0.40 L/min
 L2              	0       	0.00666667  	;Lateral 2: 6 goteros x 4 L/h = 24 L/h = 0.40 L/min
 L3              	0       	0.00666667  	;Lateral 3: 6 goteros x 4 L/h = 24 L/h = 0.40 L/min
 L4              	0       	0.00666667  	;Lateral 4: 6 goteros x 4 L/h = 24 L/h = 0.40 L/min

[RESERVOIRS]
;ID              	Head (m)	Pattern
; Head = 0 m es SOLO un datum provisional. ESTO NO SIGNIFICA QUE EL NIVEL REAL DEL TINACO SEA 0 m.
 R1              	0       	        	;TINACO

[TANKS]
;ID              	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length (m)	Diam (mm)	Roughness	MinorLoss	Status
; Diametros = NOMINALES usados como APROXIMACION PROVISIONAL (no son diametros interiores medidos).
; Roughness = C de Hazen-Williams = 140 (modelo base). Sensibilidad C=150 en calculos_hidraulicos.md
 P-MAIN          	J-PUMP          	J-FLOW          	1.5       	12.7     	140      	0        	Open  	;Tramo principal 1/2 in
; V1 = ELECTROVALVULA NC 12 V DC 1/2 in, representada como enlace de cierre ON/OFF (Pipe con Status).
;   RIEGO ACTIVO -> Open ; reposo -> Closed. Longitud 0.01 m = valor NUMERICO (no fisico) para que su
;   friccion sea despreciable (~7e-5 m). MinorLoss = 0: la perdida real (Cv/Kv/K) esta PENDIENTE, NO se inventa.
;   (Una TCV con K=0 se probo primero y produjo desbalance numerico de continuidad; ver validacion_epanet.txt)
 V1              	J-FLOW          	J-HEAD-IN       	0.01      	12.7     	140      	0        	Open  	;ELECTROVALVULA NC (OPEN en riego)
 P-HEADER        	J-HEAD-IN       	J-H             	0.8       	16       	140      	0        	Open  	;Cabezal PE 16 mm
 PL1             	J-H             	L1              	1.2       	16       	140      	0        	Open  	;Lateral 1 (16 mm)
 PL2             	J-H             	L2              	1.2       	16       	140      	0        	Open  	;Lateral 2 (16 mm)
 PL3             	J-H             	L3              	1.2       	16       	140      	0        	Open  	;Lateral 3 (16 mm)
 PL4             	J-H             	L4              	1.2       	16       	140      	0        	Open  	;Lateral 4 (16 mm)

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	R1              	J-PUMP          	HEAD PUMP_CURVE_PROVISIONAL	;Bomba diafragma 12 V GOOD PUMPS (curva NO certificada)

[VALVES]
;ID              	Node1           	Node2           	Diam (mm)	Type	Setting	MinorLoss
; Sin valvulas de control EPANET: la electrovalvula V1 esta en [PIPES] como enlace ON/OFF (ver nota alli).
; Cuando se conozca su Cv/Kv, podra sustituirse por una TCV con Setting = K real.

[TAGS]
 LINK 	PU1             	BOMBA_12V
 LINK 	V1              	ELECTROVALVULA_NC
 NODE 	J-FLOW          	YF-S201

[DEMANDS]
;Junction        	Demand (L/s)	Pattern	Category

[STATUS]
;ID              	Status/Setting
 V1              	OPEN	;Electrovalvula ABIERTA - escenario RIEGO ACTIVO
 PU1             	OPEN	;Bomba ENCENDIDA - escenario RIEGO ACTIVO

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value (L/s)	Y-Value (m)
;PUMP: PUMP_CURVE_PROVISIONAL - NO ES LA CURVA CERTIFICADA DEL FABRICANTE.
;Se usa UNICAMENTE para comprobar topologia, continuidad y funcionamiento computacional.
;Construida con 2 datos de placa interpretados como extremos (hipotesis): Q=6 L/min=0.1 L/s a H~0 y
;"Pressure Setting" 0.9 MPa -> H=P/(rho*g)=0.9e6/(998.2*9.81)=91.91 m a Q~0; interpolacion lineal.
 PUMP_CURVE_PROVISIONAL	0.000        	91.91
 PUMP_CURVE_PROVISIONAL	0.050        	45.96
 PUMP_CURVE_PROVISIONAL	0.100        	0.00

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient
; Sin emisores: el coeficiente de emisor de los goteros NO se conoce (no se inventa).

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality	Pattern

[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Nodes              	All
 Links              	All

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.0
 Viscosity          	1.0
 Trials             	40
 Accuracy           	0.00001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1.0
 Tolerance          	0.01
 Demand Model       	DDA

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 R1              	0.00            	500.00
 J-PUMP          	1200.00         	500.00
 J-FLOW          	2600.00         	500.00
 J-HEAD-IN       	3800.00         	500.00
 J-H             	5000.00         	500.00
 L1              	7400.00         	1100.00
 L2              	7400.00         	700.00
 L3              	7400.00         	300.00
 L4              	7400.00         	-100.00

[VERTICES]
;Link            	X-Coord         	Y-Coord
 PL1             	5500.00         	1100.00
 PL2             	5500.00         	700.00
 PL3             	5500.00         	300.00
 PL4             	5500.00         	-100.00

[LABELS]
;X-Coord         	Y-Coord         	Label & Anchor Node
 -250.00         	750.00          	"TINACO (R1)"
 250.00          	300.00          	"BOMBA 12V (PU1)"
 1500.00         	300.00          	"TRAMO PRINCIPAL 1/2in (P-MAIN)"
 2350.00         	750.00          	"YF-S201 (J-FLOW)"
 2800.00         	300.00          	"ELECTROVALVULA NC (V1)"
 3900.00         	300.00          	"CABEZAL 16mm (P-HEADER)"
 5700.00         	1250.00         	"LATERALES 16mm x 1.20 m (6 goteros c/u)"

[BACKDROP]
 DIMENSIONS     	-600.00         	-400.00         	8200.00         	1500.00
 UNITS          	None
 FILE
 OFFSET         	0.00            	0.00

[END]
